[
  {
    "page": 8,
    "num_rows": 9,
    "rows": [
      "['ALLENGERS-100 (APR LCD)', '100mA, Full Wave Rectified X-Ray Generator with Stationary Anode X-Ray Tube and LCD Display<br/>**Anatomical Programmed Radiography (APR):** For quick and fine selection of radiographic parameters for optimum image quality.']",
      "['OUTPUT', '8.0 KW']",
      "['mA STATIONS', '100 mA, 50 mA and 25 mA']",
      "['KVP RANGE', '40 to 100KVP in Steps of 1 KVP/Step.']",
      "['TIMER', 'Controller based electronic timer having range from 0.01 to 8.0 sec in 21 steps.']",
      "['CONTROL', '* **Anatomical Programmed Radiography** helps the operator in such a way that by just selecting the Patient Size and Body Part to be X-Rayed the KVP and mAs are automatically selected<br/>* Attractive and Ergonomically designed feather Touch Panel **control panel having LCD display** which displays the parameters like mA, mAs, KVP, Screen type, Bucky selection, selected body part description.<br/>* Laminated Membrane switches are provided for mA Selection, KVP Selection, mAs selection, Ready, X-Ray S/W, Bucky Selection S/W and M/C ON-OFF S/Ws.<br/>* Provided with a voltage compensator switch for adjusting the I/P voltage of machine to 230V. Adjustment can be made in the range 190V to 260V & for this a Digital voltmeter is provided to display the input voltage.<br/>* A Booster X-mer is provided to stabilize and maintain the filament voltage.<br/>* A hand S/W with five meter length retractable cord is provided for operating the equipment from distance position.']",
      "['OVERLOAD PROTECTION & SAFETY FEATURES', '* Automatic trip off overload Circuit Breaker<br/>* Ready & X-Ray indicators<br/>* Fuses for all circuits are provided in the machine<br/>* Electronic overload system does not allow Machine to select parameters which are out of range according to X-ray tube rating chart']",
      "['TUBE HEAD', 'Self-contained Tube Head containing Stationary Anode X-Ray Tube, Compact Heavy Duty Full Wave Rectified H.T. Transformer and High Voltage Silicon Rectifiers etc. all oil immersed and hermetically sealed. Tube head can be tilted 360 Degree with full flexibility for use in operation theatres and in ward for bed-side radiography.<br/>A multi-leaf collimator is provided']",
      "['POWER REQUIREMENT', '230 Volts, Single Phase, AC supply. Max. Allowable Line Regulation \u00b1 10%. (with line resistance less than 0.4 ohm.)']"
    ]
  },
  {
    "page": 11,
    "num_rows": 4,
    "rows": [
      "['BODY PART', 'SIZE', 'VIEW', '', '', '']",
      "['LOWER-EXT', 'BABY', 'AP', '', '', '']",
      "['KV', 'mAS', 'mA', '[Icon]', '[Icon]', '[Ok sure, let's have some patience and we'll go to running the pre-processing later on and verifying what data it has extracted. Icon]']",
      "['040', '002', '50', 'L', 'K4', 'OFF']"
    ]
  },
  {
    "page": 12,
    "num_rows": 5,
    "rows": [
      "['Fuse No.', '', 'Function', '', 'Rating', '', 'Location', '']",
      "['F1', 'Line Fuse', '25 Amps.', 'On Rear of Control<br/>Panel', '', '', '', '']",
      "['F2', 'Filament Supply', '4 Amps.', '', '', '', '', '']",
      "['F3', 'Motherboard Card', '2 Amps.', '', '', '', '', '']",
      "['F4', 'Light Beam Diaphragm (Collimator) Fuse', '4 Amps.', '', '', '', '', '']"
    ]
  },
  {
    "page": 32,
    "num_rows": 4,
    "rows": [
      "['SR NO', 'MA', 'KVP', 'VOL.']",
      "['1', '25', '100', '245']",
      "['2', '50', '80', '219']",
      "['3', '100', '60', '212']"
    ]
  },
  {
    "page": 32,
    "num_rows": 5,
    "rows": [
      "['1', 'RE1', 'ON/OFF 12V/12A', 'A6']",
      "['2', 'RE2', 'READY 12V/6A', 'C5']",
      "['3', 'RE4', 'X-RAY SSR 50A', 'B6']",
      "['4', 'RE5', 'KVP SENSE SSR 25A', 'A5']",
      "['5', 'RE6', 'KVP SENSE SSR 25A', 'A5']"
    ]
  },
  {
    "page": 32,
    "num_rows": 4,
    "rows": [
      "['1', 'LINE 25A', 'A1']",
      "['2', 'FIL 4A', 'D4']",
      "['3', 'MOTHER 2A', 'B3']",
      "['4', 'LBD 4A', 'B2']"
    ]
  },
  {
    "page": 32,
    "num_rows": 9,
    "rows": [
      "['RE1-A', 'B1']",
      "['RE1-B', 'A6']",
      "['RE1-C', 'B1']",
      "['RE2-A', 'C5']",
      "['RE2-B', 'B6']",
      "['RE2-C', 'B6']",
      "['RE4-A', 'C4']",
      "['RE5-A', 'C1']",
      "['RE6-A', 'C1']"
    ]
  },
  {
    "page": 32,
    "num_rows": 2,
    "rows": [
      "['REV.', 'DATE', 'REMARKS ON REVISION', 'REVISED', 'CHKD', 'APPD', 'IMP. DATE', 'W.E.F. MACHINE SR. NO', 'DRN']",
      "['1', '24-07-2010', 'TWO CAPACITORS 470K/400V ADDED, FOR BUCKY SUPPLY & ELECTROMAGNET SUPPLY.', '[Signature]', '[Signature]', '[Signature]', '24-07-2010', '2K100710088-X', '10-03-2010']"
    ]
  },
  {
    "page": 35,
    "num_rows": 4,
    "rows": [
      "['mA', '', 'KVP', '', 'mAs', '']",
      "['50', '100', '115 mAs', '', '', '']",
      "['100', '80', '15 mAs.', '', '', '']",
      "['100', '60', '85 mAs', '', '', '']"
    ]
  },
  {
    "page": 36,
    "num_rows": 4,
    "rows": [
      "['S. No.', 'mA Station', 'KVP', 'mAs', 'P1-P2 Current']",
      "['1', '25', '100', '25', '8.0 Amps.']",
      "['2', '50', '86', '50', '17.0 Amps.']",
      "['3', '100', '56', '100', '33.0 Amps.']"
    ]
  },
  {
    "page": 40,
    "num_rows": 3,
    "rows": [
      "['S. No.', 'Fault Symptoms', 'Remedial Action']",
      "['1', \"Machine does not get 'ON'\", \"Check the single-phase input supply at the mains switch/socket.<br/>Check F1 Fuse of 25 Amps. It may be blown. Replace the fuse if it is blown.<br/>Check the input supply at Terminal TS1-12 & TS1-11. It should be 230 V AC. If supply is not available at above terminals then wire may be open between mains socket to Input terminals of control.<br/>Switch OFF the machine from mains and then check the MCB, it should show continuity between its terminals during ON position. If MCB is not showing continuity then replace the MCB.<br/>Check OFF Switch. It should show continuity between its contacts. If multimeter does not show continuity then replace the switch.<br/>Check the 230 V AC at the input of ON/OFF transformer.<br/>Check the output of ON/OFF transformer at input terminals of rectifier. It should be 12-0-12 & 0-12 Volts AC. If output is not available then replace the transformer.<br/>Check the input at J1-1 & 2 of Power Supply Card it should be 12V and at J1-8 & 9 it should be 12 V AC. Check the output at J2-1 & 2 of Power supply Card it should be 12V DC & J2-8 & 9 is should be 12V DC. If output is not available then replace the Card.<br/>Check the ON/OFF Relay whether it is getting energized or not. If relay is not getting energized then relay coil may be faulty i.e. open. Replace the relay.<br/>Check the ON/OFF Relay series with Variac A contact. It should show continuity when checked with multimeter by pressing the contacts manually. If multimeter is not showing continuity then replace the Relay (Coil may be OK but contacts are faulty).<br/>Common point of Variac contact D may be open from ON/OFF relay's contact B.\"]",
      "['2', 'Fuse F1 blowing OFF<br/>(F1 is the Mains fuse of 25 Amp.)', 'Tube head may be faulty and drawing heavy current. P1-P2 current should draw maximum 33 Amps. When checked with Tong Tester at full load i.e. 100 mA station. This fault will only occur during exposure.<br/>mA meter may be faulty i.e. showing less mA at the time of calibrating the machine. This can only happen at 100 mA station.<br/>LINE & NEUTRAL on ON/OFF Relay may be short with each other. Contacts of ON/OFF Relay may be short inside the relay.']"
    ]
  },
  {
    "page": 41,
    "num_rows": 4,
    "rows": [
      "['3', 'Fuse F2 blowing OFF<br/>(F2 is Filament supply fuse of 4 Amp.)', 'Filament supply i.e. F1 & F2 wires may be touching with ground or short with each other.']",
      "['4', 'Fuse F4 blowing OFF<br/>(F4 is LBD/Collimator fuse of 4 Amp.)', \"LBD supply wires may be short. Check the connector also for any shorting of wires and check the edge connector's 5 & 6 pin of Time Dealy Card.<br/>Check LBD bulb holder. It should not give continuity with ground.<br/>Check for shorting of LBD supply wires with grounding due to cracks or cuts.\"]",
      "['5', 'Exposure starts when Ready is pressed', 'Check X-Ray switch on the Control Panel or in hand switch. It may be short.<br/>Check Exposure SSR relay contacts particularly Exposure Relay-A contact with multimeter. It may be short.']",
      "['6', 'Machine not exposing on any mA station', '(i) Check filament supply between TS1-1 (F1) & TS1-2 (F2). It should be approximately 150 V AC and on pressing ready switch voltage should boost by 50 \u00b1 10 volts. If filament supply is not available at above terminals then:<br/>a) Fuse F2 may be blown.<br/>b) Common band of filament resistance of 750 Ohms may be dry soldered or open.<br/>c) Check common wires of Relay Card at J2-7, 1 & 2 for proper connection<br/>d) Check the output at TS2-5 & 6 of CVT Transformer, it should be 230V AC.<br/>(ii) If filament supply is available at Terminal strips TS1-1 w.r.t TS1-2 then check filaments physically for glowing in the tube. At 25 mA, 50 mA and 100 mA stations, filament should glow.<br/>(iii) If filament is not glowing then:<br/>(a) Check filament voltage between F1 & F2 at terminals on Tube Head. If supply is available at above terminals then follow next step otherwise check wiring between Control and Tube Head. F1 or F2 wire may be broken.<br/>(b) Either Filament transformer may be faulty inside tube head or Filament may be open inside tube. Replace the tube head.']"
    ]
  },
  {
    "page": 42,
    "num_rows": 13,
    "rows": [
      "['', '', \"Check P1-P2 voltage during exposure at terminals TS1-6 & TS1-5.If P1-P2 voltage is not available then:(i) Check that whether P2 wire is connected properly at contact A of Variac.(ii) Check Exposure coil supply at its terminals. It should be 15 V DC. If supply is available then check whether Exposure Relay is getting energized or not. If it is not energized then replace Exposure Relay. Also check Exposure Relay-A contacts, whether they are working or not.(iii) Check the Exposure Relay on Relay Board.(iv) If Exposure Relay's contacts are working properly and P1-P2 voltage is not coming then, check common point of Variac Contact E. It may be disconnected.If P1-P2 is available at Tube Head and exposure is not taking place, then replace the tube head, as H.V. Transformer or Rectifier diode may be faulty inside tube head.\", '', '', '', '']",
      "['7', 'mA meter overshooting', 'Tube may be gassey. To check this, remove F2 from Tube Head and make exposure at 50mA/60 KVP. If blue light is visible in tube then tube is gassey.', '', '', '', '']",
      "['', '', 'Tube head may be defective. Some connection in Tube head may be short from inside.', '', '', '', '']",
      "['', '', '', 'mA meter may be defective. To check this, make exposure at 55 KVP & 50 mA. Measure P1-P2 current. It should be around 17 Amperes. If current is around 17 Amps on tong tester then mA meter is defective.', '', '', '']",
      "['8', 'MCB 16 Amp. Tripping continuously', '', 'Calibration may be wrong if machine is delivering more mA than specified at full load.', '', '', '']",
      "['', '', '', 'mA meter may have error.', '', '', '']",
      "['', '', '', 'Tube head may be drawing high current.', '', '', '']",
      "['', '', '', 'MCB may be defective. Check if MCB is tripping under normal conditions also.', '', '', '']",
      "['', '', '9', 'Voltage drop is more than specified limit.', '', 'Under normal calibration conditions voltage drop should not exceed 10% of the available voltage at full load. If voltage drop is more then check the wires used for supply to machine These should be of appropriate gauge. Also check the Line Resistance. It should not be more than 0.4 $\\\\Omega$ as per Indian Electricity Distribution Rules. More the line resistance more will be the voltage drop.', '']",
      "['', '', '10', 'X-Ray contactor chattering on pressing X-Ray switch', 'Also check the Exposure Relay-A contact if it is working properly.', '', '']",
      "['', '', '11', 'mA output suddenly drops to half of the set values', 'Problem may be due to the rectifier open in the tube head.', '', '']",
      "['', '', 'Tube may be faulty.', '', '', '', '']",
      "['', '', '', 'mA meter may be defective.', '', '', '']"
    ]
  },
  {
    "page": 43,
    "num_rows": 26,
    "rows": [
      "['12', 'Exposure taking place but mA meter does not show any deflection', 'Check for spark gap of mA & GND. Terminals may short through mA & GND strips. There should be approx 1mm Gap between mA & GND strips.', '', '', '', '']",
      "['', '', 'mA meter may be defective.', '', '', '', '']",
      "['', '', '13', 'Exposure does not terminating at all on all mA stations', 'Check the micro controller at Pin No. 15, the supply should be 0V when exposure.', '', '']",
      "['', '', 'If common point of Wirings dry solder, solder it properly.', '', '', '', '']",
      "['', '', '', 'Servo Final Card may be defective.', '', '', '']",
      "['14', 'LBD Bulb not glowing', '', 'Check fuse F4. It may be blown', '', '', '']",
      "['', '', '', 'Check LBD supply at LBD connector. It should be 24 V AC. If it is not coming then wires from control to LBD may be broken.', '', '', '']",
      "['', '', '', 'Check the ON-OFF toggle switch provided on LBD. It may be open.', '', '', '']",
      "['', '', '', 'Check the LBD Bulb. It may be fuse.', '', '', '']",
      "['', '', '', 'Check the contacts of LBD bulb with the bulb holder. Remove the carbon deposited on contacts with the help of sand paper.', '', '', '']",
      "['', '', '', '15', 'Centering of light & X-Ray beam is not proper', 'For centering of light & X-Ray beam the position of LBD bulb should be horizontal.', '']",
      "['', '', '', '', 'Shift the light beam towards X-axis with two screws provided on LBD (If required).', '', '']",
      "['', '', '', '', 'Shift the light beam towards Y-axis by adjusting it with the help of LBD bulb itself (If required).', '', '']",
      "['', '', '', 'Always use the LBD bulb with tilted filament not with straight filament to get the sharp and clear edges.', '', '', '']",
      "['', '', '', '', 'Adjust the cross with centre by loosening the four screws provided on LBD brackets and moving the Glass in desired direction.', '', '']",
      "['16', 'X-Ray quality is not proper', '', '', 'Check the dark room conditions, i.e. there should not be light leakage in dark room.', '', '']",
      "['', '', '', '', 'Check the developer and fixer solution quality.', '', '']",
      "['', '', '', 'If calibration is not proper, then also the image quality will be poor.', '', '', '']",
      "['', '', '', 'If there is major spot on the anode side of X-ray tube.', '', '', '']",
      "['', '', '', 'Films used should not be foggy and the intensifying screens in cassettes should be clean.', '', '', '']",
      "['', '', '', '17', 'Machine is not getting OFF', 'Check if OFF Switch is permanently short.', '']",
      "['', '', '', '', \"If ON/OFF relay 'C' contact is sticky then machine will remain OFF only when we press off switch and becomes ON again when we release off switch.\", '', '']",
      "['', '', '', '', 'If ON switch is directly short.', '', '']",
      "['', '', '18', 'Electric Shock on Touching Machine', '', 'Improper ground may lead to this condition.', '']",
      "['', '', '', 'Any live wire may be touching the body of machine.', '', '', '']",
      "['', '', '', 'Check all the wires going to tube head, bucky for any cut on insulation. & Routing of these wires through the sharp edges.', '', '', '']"
    ]
  }
]